{
  "date": "2026-11-19",
  "file": "docs/LC4-1差距分析表格要求文件/一体机_CRA_风险分析调查问卷1.docx",
  "backup": "docs/LC4-1文档修订记录/2026-11-19/一体机CRA问卷_LC责任范围填写/一体机_CRA_风险分析调查问卷1_填写前_091704.docx",
  "scope": "整机上下文，仅填写LC责任能力；PCS由PCS人员填写",
  "changes": [
    {
      "table": 1,
      "row": 1,
      "column": 2,
      "before": "网络安全认证公司信息",
      "after": "制造商名称、注册地址及联系人按整机铭牌和《网络安全认证公司信息》填写，由项目／合规负责人确认；本次不以LC开发联系人替代整机制造商信息。"
    },
    {
      "table": 1,
      "row": 2,
      "column": 2,
      "before": "",
      "after": "MV一体机；现有型号标识为10&5MVA、13.8&6.9MVA，正式型号及变体清单由系统工程师按整机铭牌确认。认证对象为整机及纳入交付的数字化子部件，LC为其中的控制与通信部件。舱级软件版本尚未提供，暂不填写；LC、PCS等子部件版本分别纳入交付版本清单，PCS部分由PCS人员填写。（EV01、EV05）"
    },
    {
      "table": 1,
      "row": 3,
      "column": 2,
      "before": "",
      "after": "整机上市时间、预期使用年限、安全支持期限、支持结束日期及EOL通知方式由产品／合规负责人确认。LC支持安排应与整机承诺衔接；PCS及其他子部件由责任人确认供应商支持期限。本次不将参考稿中的法规说明作为已批准的产品支持承诺。（EV09、EV11）"
    },
    {
      "table": 2,
      "row": 1,
      "column": 2,
      "before": "",
      "after": "面向储能电站业主、集成商及专业运维人员，用于储能系统的功率调度、运行监测、告警和维护。一体机中的LC负责北向通信、运行数据处理、授权控制指令传递及Web管理；PCS的功率变换、控制和保护能力由PCS人员填写。（EV01、EV04）"
    },
    {
      "table": 2,
      "row": 2,
      "column": 2,
      "before": "",
      "after": "可预见误用包括共用管理员账号、保留工程账号或调试口、把管理网与业务网混接、将Web／SSH直接映射至互联网、接入第三方调度，以及未核验来源就导入证书或升级包。客户配置远程互联网访问后，暴露范围会改变，需重新确认接入控制和风险。"
    },
    {
      "table": 2,
      "row": 3,
      "column": 2,
      "before": "",
      "after": "不用于未经批准的公网直接接入、绕过联锁或保护的控制、未经授权的远程运维及超出产品电气／环境额定条件的运行。LC监控及网络安全功能不能代替独立电气保护、消防或人员安全措施；整机其他禁止用途由系统工程师补充。"
    },
    {
      "table": 2,
      "row": 4,
      "column": 2,
      "before": "",
      "after": "电站操作员执行授权监视和操作；管理员负责LC账号、证书、备份和安全设置；维护人员负责经批准的诊断及更新；系统集成商负责网络接入与边界配置。PCS运维角色和权限由PCS人员填写，其他子部件由对应责任人填写。"
    },
    {
      "table": 2,
      "row": 5,
      "column": 2,
      "before": "",
      "after": "LC相关功能：采集运行数据并进行北向上送；接收和转发授权调度指令；Web监视、参数配置、历史及日志查询；账号权限和会话管理；HTTPS、已接入链路的Modbus TLS及北向GOOSE认证加密；应用升级、加密备份与受控恢复。PCS功能由PCS人员填写；BMS、交换机、冷机、消防、摄像头等按实际配置由部件责任人补充，不将参考截图示例直接视为整机已有功能。（EV04、EV07）"
    },
    {
      "table": 2,
      "row": 6,
      "column": 2,
      "before": "",
      "after": "工业储能现场及受控电气设备区域；当前舱级通信使用局域网，并与站级EMS／调度及维护网络交互。客户可配置远程互联网访问，实际入口、路由及安全措施需按项目确认。门锁不能替代网络或调试接口的身份认证。（EV01、EV03）"
    },
    {
      "table": 2,
      "row": 7,
      "column": 2,
      "before": "",
      "after": "面向经过培训的安装、操作和维护人员，不以儿童或一般消费者为预期用户。LC登录提示、权限拒绝、证书异常和维护确认信息应易于理解；实际HMI及其他子部件提示由其责任人确认。（EV11）"
    },
    {
      "table": 3,
      "row": 1,
      "column": 2,
      "before": "",
      "after": "参见本文已有系统连接示意图（EV01）。以MV一体机交付边界标示LC、PCS、交换机、UPS及测控等部件；外部EMS／PPC、黑启动柜和维护终端作为外部交互方。图中的储能区／BMS是否纳入本次认证由系统工程师按交付清单确认。该图为项目参考，不作为所有型号和端口默认开放的结论；PCS细节由PCS人员补充。"
    },
    {
      "table": 3,
      "row": 2,
      "column": 2,
      "before": "",
      "after": "参见新增LC相关数据流图及DF01—DF07清单（EV02），覆盖遥测／告警、调度命令、账号及会话、配置、日志、更新包和证书材料。PCS内部数据处理及其他部件数据流由对应人员补充；云／App／视频数据流仅在实际配置存在时补充。"
    },
    {
      "table": 3,
      "row": 3,
      "column": 2,
      "before": "",
      "after": "按批注不重复列接口，统一引用《Product Interfaces Description_LC400.xlsx》（EV03）。该表需按整机外部边界核对，舱内部件间通信不列为对外接口；PCS外部接口由PCS人员填写，摄像头、HMI、无线及云接口是否配置由系统工程师确认。"
    },
    {
      "table": 3,
      "row": 4,
      "column": 2,
      "before": "",
      "after": "只纳入具有软件／固件能力的子部件：LC及其操作系统、应用和存储；PCS控制器；具备管理软件的交换机；按实际配置纳入的BMS／BAU、消防控制器、冷机控制器、摄像头等。UPS、测控等是否具备软件及是否纳入清单按BOM确认；不将电池电芯、结构件等无软件对象列为软件组件。PCS项由PCS人员填写。（EV05、EV06）"
    },
    {
      "table": 3,
      "row": 5,
      "column": 2,
      "before": "冷机调试口无身份验证，且没有门锁保护，默认开启。其他子部件调试口都在舱内，有门锁，但是无身份验证",
      "after": "保留原稿事实：冷机调试口无身份验证、无门锁保护且默认开启；其他已记录的舱内部件调试口有门锁但无身份验证，不能据此写成默认关闭。LC支持Web授权维护和等级4管理员控制SSH当前运行状态；LC串口／UART／JTAG及USB／TF的实际可用性和交付状态需现场核实。PCS调试口、SSH及板级debug状态由PCS人员填写。（EV03、EV10）"
    },
    {
      "table": 3,
      "row": 6,
      "column": 2,
      "before": "",
      "after": "LC提供本地Web管理，支持账号登录、分级授权、HTTPS及会话控制。现有资料未确认整机随附的云服务、RDPS或移动App，本次不填写不存在依据的名称、地域、运营方或功能；如项目实际提供，由相应责任人补充依赖及责任边界。客户自行配置远程接入不等同于已有厂家云服务。（EV03、EV07）"
    },
    {
      "table": 3,
      "row": 7,
      "column": 2,
      "before": "交换机：BMS：消防：温控：",
      "after": "LC相关软件依赖包括Linux、Python／Flask、Nginx、MySQL、OpenSSL及GOOSE使用的libiec61850，版本以交付构建清单为准。PCS供应商及依赖由PCS人员填写；交换机、BMS、消防、温控及摄像头等供应商和固件信息由系统工程师汇总，不代填具体厂商。（EV05、EV06）"
    },
    {
      "table": 3,
      "row": 8,
      "column": 2,
      "before": "舱级当前都是局域网，客户有配置远程互联网访问的功能",
      "after": "当前舱级对外接入以局域网为主，客户可配置远程互联网访问。LC的北向协议、Web及按需启用的SSH／SFTP形成网络暴露面；可接触的调试口形成物理暴露面。PCS及其他子部件对外可达的服务由其责任人提供。不得根据示意图断言数据库、全部工业协议或所有图示端口对外开放。（EV01、EV03）"
    },
    {
      "table": 4,
      "row": 1,
      "column": 2,
      "before": "",
      "after": "按批注统一在《资产及组件信息填写表》填写（EV05，待系统工程师汇总）。LC部分包括运行遥测、调度参数、设备标识、网络配置、账号信息和日志；视频／音频及云数据仅在实际配置存在时补充。"
    },
    {
      "table": 4,
      "row": 2,
      "column": 2,
      "before": "",
      "after": "见EV05。LC部分包括设备身份证书及私钥、CA信任根、吊销列表、应用会话凭据、应用备份密钥及升级验签公钥；发布签名私钥由发布端管理。不提交真实密码、令牌或密钥。PCS凭据资产由PCS人员填写。"
    },
    {
      "table": 4,
      "row": 3,
      "column": 2,
      "before": "",
      "after": "见EV05。LC部分包括北向调度、运行监视、参数配置、账号与证书管理、日志、应用更新、备份及恢复；PCS控制与保护等功能资产由PCS人员填写。"
    },
    {
      "table": 4,
      "row": 4,
      "column": 2,
      "before": "",
      "after": "见EV05、EV03。LC控制器、系统及应用、数据库、Web和北向接口为LC范围；整机其余具有软件能力的部件和接口由对应人员补充，PCS由PCS人员填写。"
    },
    {
      "table": 4,
      "row": 5,
      "column": 2,
      "before": "",
      "after": "见EV05。LC运行／控制数据以完整性、可用性和真实性为主；密码、私钥及会话凭据要求保密性和完整性；日志要求完整性、可用性及可追踪性。现有日志不据此声明具备密码学不可抵赖能力。"
    },
    {
      "table": 4,
      "row": 6,
      "column": 2,
      "before": "",
      "after": "见EV05。LC运行及操作数据存于设备本地数据库或文件，导出件和备份可能形成副本；新增Web安全审计默认保留180天，其他日志及历史数据的期限需按交付配置明确。应用身份清除不等于整机介质擦除；PCS及其他存储副本由各责任人填写。"
    },
    {
      "table": 4,
      "row": 7,
      "column": 2,
      "before": "",
      "after": "按批注由各供应商提供SBOM并关联CVE扫描结果，再由系统工程师汇总整机版本、组件、许可证及处置状态（EV06）。LC运行时组件查询不能替代整机完整SBOM；PCS清单和扫描由PCS人员填写。"
    },
    {
      "table": 4,
      "row": 8,
      "column": 2,
      "before": "",
      "after": "本次不填报未经确认的安全芯片、硬件安全启动、硬件防拆等能力。LC按已确认的软件认证、通信保护和文件权限控制填写；整机及PCS硬件安全能力分别由责任人提供证据后补充。（EV05、EV10）"
    },
    {
      "table": 6,
      "row": 1,
      "column": 2,
      "before": "",
      "after": "整机用户手册需包含网络分区和最小开放、LC角色及账号增删改查、密码复杂度、证书配置、安全更新、备份恢复、维护模式及SSH操作指导；说明默认关闭的备用服务如何授权启用。冷机无认证且无门锁调试口、舱内无认证调试口等剩余风险须如实告知。PCS操作与安全说明由PCS人员填写。（EV11）"
    },
    {
      "table": 6,
      "row": 2,
      "column": 2,
      "before": "网络安全法案要求至少5年的产品支持周期在天合储能官网有产品报告入口，具体见天合储能产品漏洞响应流程公告_20260923",
      "after": "按批注提供整机产品铭牌及正式型号清单；制造商、版本、支持结束日期、更新政策和漏洞报告入口应由产品／合规负责人批准后交付。原稿记载天合储能官网有产品漏洞报告入口，并引用《天合储能产品漏洞响应流程公告_20260923》；具体链接及公告文件待负责人核实补齐。（EV09、EV11）"
    },
    {
      "table": 6,
      "row": 3,
      "column": 2,
      "before": "",
      "after": "LC需告知管理员：远程接入改变暴露范围、证书更新及信任配置要求、旧入口与未认证调试口的限制、备份恢复和数据清除范围。通过整机手册及适用的安全通知提供清晰说明并保留版本／送达记录。PCS及其他部件的剩余风险由对应责任人提供。（EV03、EV09、EV11）"
    },
    {
      "table": 6,
      "row": 4,
      "column": 2,
      "before": "",
      "after": "整机退役、转让和返修应按部件清单清点存储介质、账号、证书和配置，撤销远程访问并安全交接或清除数据。LC的应用身份清除不覆盖业务库、INI、证书和日志，需另行处理；本次不声明已具备不可恢复介质擦除。PCS存储和清除步骤由PCS人员填写，其他部件由责任人补充并留存交接记录。（EV05、EV12）"
    },
    {
      "table": 5,
      "row": 1,
      "column": 3,
      "before": "",
      "after": "LC部分已有：按配置禁用开发账号、强密码及首次／到期改密约束，危险恢复／身份清除默认不实际执行。整机仍有已记录的默认开启且无认证调试口，不得填写为全部安全关闭；LC出厂开放服务和初始账号需以交付镜像核对。PCS默认配置由PCS人员填写。（EV03、EV07、EV10）"
    },
    {
      "table": 5,
      "row": 2,
      "column": 3,
      "before": "",
      "after": "LC部分已有：Web采用分级授权，账号／证书／备份及安全审计等管理功能限等级4，业务日志和安全汇总限等级3或4，参数修改依据接口权限授权。使用认证后的操作者身份并记录关键操作。PCS账号、SSH及权限由PCS人员填写，其他子部件权限不能由LC权限代替。（EV04、EV07）"
    },
    {
      "table": 5,
      "row": 3,
      "column": 3,
      "before": "",
      "after": "LC部分已有：人员登录采用密码和可撤销会话，默认空闲15分钟、绝对30分钟失效，共享会话库最多20个有效会话，失败达到5次锁定300秒；支持退出、锁屏和撤销。已接入Modbus TLS及北向GOOSE链路采用设备证书认证。已记录的冷机及其他调试口无身份认证；PCS认证机制由PCS人员填写。（EV04、EV07）"
    },
    {
      "table": 5,
      "row": 4,
      "column": 3,
      "before": "",
      "after": "LC部分已有：Web支持HTTPS／WSS；已接入且启用的Modbus TLS链路使用TLS 1.2及以上并验证证书，认证失败不回退明文；北向GOOSE采用证书认证和AES-128-GCM保护allData业务数据，并检查重放。GOOSE头部仍为明文；旧白名单入口、内部通信及调试口不自动获得上述保护。PCS对外通信保护由PCS人员填写。（EV03、EV04、EV07）"
    },
    {
      "table": 5,
      "row": 5,
      "column": 3,
      "before": "",
      "after": "LC部分已有：应用备份采用AES-GCM；文件私钥及应用密钥通过本地文件访问权限保护，管理接口不返回私钥。数据库、全部日志及整块介质不据此宣称已加密；密钥更换和介质访问控制按交付配置验证。PCS存储和密钥保护由PCS人员填写。（EV04、EV07）"
    },
    {
      "table": 5,
      "row": 6,
      "column": 3,
      "before": "",
      "after": "LC部分已有：应用升级需有效身份和相应权限，安装前校验RSA-PSS／SHA-256签名，拒绝缺失或错误签名；失败时按现有流程尝试恢复备份并报告结果。不据此宣称整机全部固件具备反回滚、自动更新或安全启动。PCS软件包和固件更新由PCS人员填写，其他子部件由供应商确认。（EV04、EV07、EV08）"
    },
    {
      "table": 5,
      "row": 7,
      "column": 3,
      "before": "",
      "after": "LC部分已有：安全审计与业务日志分开，记录认证、配置及管理等事件的时间、来源、操作者、对象和结果；安全审计查看／导出仅等级4，业务日志查询限等级3或4。新增审计默认180天；配置文件系统空间达到80%／95%分别告警，写入失败独立报告。GOOSE运行日志另存、异常帧抽样。不声明已有防篡改或全舱集中留存。PCS日志由PCS人员填写。（EV04、EV07）"
    },
    {
      "table": 5,
      "row": 8,
      "column": 3,
      "before": "",
      "after": "LC部分已有：账号删除、会话撤销及受控应用身份清除；身份清除范围有限，保留业务数据库、设备INI、证书及日志，不能代替整机安全擦除。各类数据副本和保留期限按资产表明确，PCS及其他子部件的数据删除由对应人员填写。（EV04、EV05、EV12）"
    },
    {
      "table": 5,
      "row": 9,
      "column": 3,
      "before": "",
      "after": "LC部分已有：HTTP来源限流、会话及部分连接数量上限、通信超时、输入检查、加密应用备份和受控恢复。恢复前保存检查点，未完成恢复状态阻止后端按正常方式启动。整机掉电、断网、失联、网络拥塞后的安全状态及保护联动仍需系统测试；PCS安全动作和恢复由PCS人员填写。（EV04、EV08）"
    },
    {
      "table": 5,
      "row": 10,
      "column": 3,
      "before": "调试口目前没有账号密码",
      "after": "LC部分采用TLS 1.2及以上、AES-GCM、RSA-PSS／SHA-256和PBKDF2-HMAC-SHA256等；GOOSE使用证书签名认证和AES-128-GCM。证书支持更新与校验。算法退出及存量兼容需按版本评估；无认证调试口属于认证缺口，不作为密码学能力。PCS算法及迁移安排由PCS人员填写。（EV04、EV07）"
    },
    {
      "table": 5,
      "row": 11,
      "column": 3,
      "before": "",
      "after": "LC部分已有：开发账号限制、受保护管理接口、SSH管理员开关；启用HTTPS部署时后端服务可仅监听回环。是否禁用全部不必要服务、串口或JTAG需按交付件检查。已记录的舱内门锁保护不等于调试口关闭；冷机口缺口需整改。PCS端口、服务和debug口由PCS人员填写。（EV03、EV10）"
    },
    {
      "table": 5,
      "row": 12,
      "column": 3,
      "before": "",
      "after": "LC生产交付需核对批准的软件版本、账号、证书与密钥文件权限、调试状态及安全检查记录，现有资料不足以确认量产执行结果。PCS烧录、凭据注入、工厂账号和测试模式由PCS人员填写；其他部件供应商证据由系统工程师汇总。（EV06、EV10）"
    },
    {
      "table": 7,
      "row": 1,
      "column": 1,
      "before": "设备、App、云、第三方服务、信任边界。",
      "after": "EV01｜本文原有系统连接示意图和MV一体机型号标识；供边界识别参考，最终认证BOM、铭牌及型号差异待SE确认。"
    },
    {
      "table": 7,
      "row": 2,
      "column": 1,
      "before": "数据产生、传输、存储、处理、删除路径。",
      "after": "EV02｜本文新增LC相关逻辑数据流图及DF01—DF07清单；只描述LC责任范围，PCS及其他部件数据流由责任人补充。"
    },
    {
      "table": 7,
      "row": 3,
      "column": 1,
      "before": "外部接口、调试口、默认端口、API、协议。",
      "after": "EV03｜《Product Interfaces Description_LC400.xlsx》现有接口资料；需按整机外部暴露面复核，并由PCS及其他部件人员补齐其负责入口。"
    },
    {
      "table": 7,
      "row": 4,
      "column": 1,
      "before": "资产编号、资产类型、CIA/真实性/不可抵赖目标。",
      "after": "EV05｜批注指定的《资产及组件信息填写表》，本次未获得该配套表；LC资产可参考风险分析表，整机汇总由SE负责。"
    },
    {
      "table": 7,
      "row": 5,
      "column": 1,
      "before": "软件组件、版本、供应商、许可证、CVE 结果。",
      "after": "EV06｜LC运行时组件信息、exec/app/sbom及现有依赖资料；整机发布版本绑定的完整SBOM和CVE结果待供应商／责任人提供，PCS由PCS人员填写。"
    },
    {
      "table": 7,
      "row": 6,
      "column": 1,
      "before": "架构评审、STRIDE、攻击面分析、风险台账。",
      "after": "EV04｜《LC-产品安全风险与安全需求分析_V1.0.xlsx》的TOE Design及TARA & Rational，含GOOSE新增项，仅为LC范围资料。按批注暂不新增舱级威胁建模报告，后续按机构要求提供，不能代替整机风险评估。"
    },
    {
      "table": 7,
      "row": 7,
      "column": 1,
      "before": "认证、权限、加密、更新、日志、数据删除等设计。",
      "after": "EV07｜LC源码、部署说明及现有本地测试资料，包括GOOSE安全接收说明；证明范围以具体记录为准，不作为整舱实机验收结论。"
    },
    {
      "table": 7,
      "row": 8,
      "column": 1,
      "before": "漏洞扫描、渗透测试、模糊测试、复测记录。",
      "after": "EV08｜04安全测试规范及LC现有测试资料；整机目标版本的漏洞扫描、渗透／恢复测试报告和漏洞处理清单待汇总，PCS测试由PCS人员提供。"
    },
    {
      "table": 7,
      "row": 9,
      "column": 1,
      "before": "漏洞接收、分级、SLA、公告、修复、监控。",
      "after": "EV09｜06安全缺陷管理规范及原稿引用的《天合储能产品漏洞响应流程公告_20260923》；公告原件、入口链接、整机处置及通知记录待负责人补齐。"
    },
    {
      "table": 7,
      "row": 10,
      "column": 1,
      "before": "烧录、证书/密钥注入、工厂账号、测试模式关闭。",
      "after": "EV10｜整机及子部件量产／出厂安全记录待提供：版本、烧录、初始账号、证书、调试口和服务基线；PCS材料由PCS人员填写。"
    },
    {
      "table": 7,
      "row": 11,
      "column": 1,
      "before": "说明书、安装指南、App 提示、剩余风险说明。",
      "after": "EV11｜08安全使用规范和用户指南模板及原稿信息；正式整机用户手册、铭牌、支持期和用户通知记录待产品／SE批准。"
    },
    {
      "table": 7,
      "row": 12,
      "column": 1,
      "before": "恢复出厂、解绑、删除数据、维修返厂。",
      "after": "EV12｜整机退役／转让／返修流程及擦除、交接记录待提供；LC现有身份清除说明仅覆盖有限应用数据，PCS由PCS人员填写。"
    },
    {
      "table": 8,
      "row": 1,
      "column": 4,
      "before": "",
      "after": "部分已有\nCTRL-02、CTRL-09、CTRL-11"
    },
    {
      "table": 8,
      "row": 1,
      "column": 5,
      "before": "",
      "after": "LC有权限、输入检查和接口限制；整机分区、故障域及单点风险由SE评估，PCS由PCS人员填写。（EV01、EV04）"
    },
    {
      "table": 8,
      "row": 2,
      "column": 4,
      "before": "",
      "after": "流程资料已有，执行待证\nCTRL-06、CTRL-07、CTRL-12"
    },
    {
      "table": 8,
      "row": 2,
      "column": 5,
      "before": "",
      "after": "须汇总各部件SBOM及CVE、判定整机可利用性并跟踪修复；PCS供应商和扫描由PCS人员填写。（EV06、EV09）"
    },
    {
      "table": 8,
      "row": 3,
      "column": 4,
      "before": "",
      "after": "存在已知缺口\nCTRL-01、CTRL-11"
    },
    {
      "table": 8,
      "row": 3,
      "column": 5,
      "before": "",
      "after": "原稿确认冷机调试口默认开启且无认证、无门锁；舱内其他已记录调试口无认证。LC和PCS出厂基线分别核实。（EV03、EV10）"
    },
    {
      "table": 8,
      "row": 4,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-01、CTRL-03、CTRL-12"
    },
    {
      "table": 8,
      "row": 4,
      "column": 5,
      "before": "",
      "after": "LC有强密码、首登改密及开发账号限制；整机默认凭据唯一性无完整证据，PCS由PCS人员填写。（EV07、EV10）"
    },
    {
      "table": 8,
      "row": 5,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-02、CTRL-03"
    },
    {
      "table": 8,
      "row": 5,
      "column": 5,
      "before": "",
      "after": "LC按认证身份授权并可撤销会话；未确认整机存在共享链接功能。PCS默认权限由PCS人员填写。（EV07）"
    },
    {
      "table": 8,
      "row": 6,
      "column": 4,
      "before": "",
      "after": "存在已知缺口\nCTRL-01、CTRL-11、CTRL-12"
    },
    {
      "table": 8,
      "row": 6,
      "column": 5,
      "before": "",
      "after": "调试口未全部关闭；需按整机交付清单检查隐藏／工程入口和不必要服务，PCS项由PCS人员填写。（EV03、EV10）"
    },
    {
      "table": 8,
      "row": 7,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-06、CTRL-10"
    },
    {
      "table": 8,
      "row": 7,
      "column": 5,
      "before": "",
      "after": "LC应用包验签不等于PCS及全舱固件验签；PCS软件更新由PCS人员填写。（EV04、EV08）"
    },
    {
      "table": 8,
      "row": 8,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-04、CTRL-06"
    },
    {
      "table": 8,
      "row": 8,
      "column": 5,
      "before": "",
      "after": "LC可通过HTTPS上传并独立校验包签名；实际交付通道需核验，PCS由PCS人员填写。（EV07、EV08）"
    },
    {
      "table": 8,
      "row": 9,
      "column": 4,
      "before": "",
      "after": "流程资料已有，执行待证\nCTRL-06、CTRL-07"
    },
    {
      "table": 8,
      "row": 9,
      "column": 5,
      "before": "",
      "after": "按原稿引用的漏洞响应流程核实分级、时限及紧急修复记录，整机负责人汇总，PCS提供自身记录。（EV09）"
    },
    {
      "table": 8,
      "row": 10,
      "column": 4,
      "before": "",
      "after": "未确认完整控制\nCTRL-06、CTRL-09"
    },
    {
      "table": 8,
      "row": 10,
      "column": 5,
      "before": "",
      "after": "LC服务失败回退不等于阻止降到旧漏洞版本；不声明全舱反回滚或安全启动，PCS由PCS人员填写。（EV08）"
    },
    {
      "table": 8,
      "row": 11,
      "column": 4,
      "before": "",
      "after": "LC资料已有，整机待汇总\nCTRL-09、CTRL-11"
    },
    {
      "table": 8,
      "row": 11,
      "column": 5,
      "before": "",
      "after": "LC已有风险分析表；整机范围按型号及软件部件汇总，暂不按批注新增舱级威胁建模报告。（EV04、EV05）"
    },
    {
      "table": 8,
      "row": 12,
      "column": 4,
      "before": "",
      "after": "闭环证据待提供\nCTRL-06、CTRL-07、CTRL-12"
    },
    {
      "table": 8,
      "row": 12,
      "column": 5,
      "before": "",
      "after": "整机漏洞处理清单需包含责任人、整改、复测及剩余风险处置；PCS问题由PCS人员提交，不能以流程代替闭环。（EV08、EV09）"
    },
    {
      "table": 8,
      "row": 13,
      "column": 4,
      "before": "",
      "after": "整机范围待确认\nCTRL-04、CTRL-11、CTRL-12"
    },
    {
      "table": 8,
      "row": 13,
      "column": 5,
      "before": "",
      "after": "涵盖外部网络、物理维护、客户远程接入及实际交付部件；PCS边界和第三方依赖由PCS人员填写。（EV01、EV03、EV05）"
    },
    {
      "table": 8,
      "row": 14,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-02、CTRL-07"
    },
    {
      "table": 8,
      "row": 14,
      "column": 5,
      "before": "",
      "after": "LC安全审计限等级4，业务日志查询限等级3或4；本机文件访问和其他部件日志权限另核，PCS由PCS人员填写。（EV07）"
    },
    {
      "table": 8,
      "row": 15,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-02、CTRL-03"
    },
    {
      "table": 8,
      "row": 15,
      "column": 5,
      "before": "",
      "after": "LC管理接口按角色限制；逐接口负向测试需绑定交付版本，PCS管理功能由PCS人员填写。（EV04、EV08）"
    },
    {
      "table": 8,
      "row": 16,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-03、CTRL-07"
    },
    {
      "table": 8,
      "row": 16,
      "column": 5,
      "before": "",
      "after": "LC有会话到期、锁屏、退出及撤销；不将这些机制推广为整机其他服务均具备，PCS会话机制由PCS人员填写。（EV07）"
    },
    {
      "table": 8,
      "row": 17,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-02、CTRL-12"
    },
    {
      "table": 8,
      "row": 17,
      "column": 5,
      "before": "",
      "after": "LC账号分级；运行账号、第三方服务及各部件最小权限需分别核实，PCS SSH／系统账号权限由PCS人员填写。（EV07、EV10）"
    },
    {
      "table": 8,
      "row": 18,
      "column": 4,
      "before": "",
      "after": "部分加密，仍有未覆盖链路\nCTRL-04、CTRL-10"
    },
    {
      "table": 8,
      "row": 18,
      "column": 5,
      "before": "",
      "after": "LC的HTTPS、已接入Modbus TLS及GOOSE各有明确范围；内部通信、旧入口和调试口未统一加密，PCS由PCS人员填写。（EV03、EV04）"
    },
    {
      "table": 8,
      "row": 19,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-03、CTRL-04、CTRL-10"
    },
    {
      "table": 8,
      "row": 19,
      "column": 5,
      "before": "",
      "after": "LC已有强密码摘要和现代传输算法；存量兼容及实际协商需核验，不认定所有子部件均无弱算法，PCS由PCS人员填写。（EV07、EV08）"
    },
    {
      "table": 8,
      "row": 20,
      "column": 4,
      "before": "",
      "after": "存在已知缺口\nCTRL-04、CTRL-11"
    },
    {
      "table": 8,
      "row": 20,
      "column": 5,
      "before": "",
      "after": "已记录无认证调试口，不能填写为全部安全协议；LC旧入口与条件启用服务单独核实，PCS协议由PCS人员填写。（EV03）"
    },
    {
      "table": 8,
      "row": 21,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-03、CTRL-04"
    },
    {
      "table": 8,
      "row": 21,
      "column": 5,
      "before": "",
      "after": "LC已接入Modbus TLS及GOOSE验证证书，Web浏览器还需建立正确信任；不覆盖全部内部或其他部件链路，PCS由PCS人员填写。（EV07、EV08）"
    },
    {
      "table": 8,
      "row": 22,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-04、CTRL-10、CTRL-11"
    },
    {
      "table": 8,
      "row": 22,
      "column": 5,
      "before": "",
      "after": "LC受保护Modbus／GOOSE入口校验失败不自动回退明文；独立旧入口仍需隔离和控制，PCS降级策略由PCS人员填写。（EV03、EV07）"
    },
    {
      "table": 8,
      "row": 23,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-03、CTRL-04"
    },
    {
      "table": 8,
      "row": 23,
      "column": 5,
      "before": "",
      "after": "GOOSE按当前会话序列拒绝重放，重复握手不重置防重放状态；TLS不替代应用命令防重复执行，PCS由PCS人员填写。（EV04、EV07）"
    },
    {
      "table": 8,
      "row": 24,
      "column": 4,
      "before": "",
      "after": "未确认完整控制\nCTRL-05、CTRL-08"
    },
    {
      "table": 8,
      "row": 24,
      "column": 5,
      "before": "",
      "after": "LC账号删除／身份清除不保证数据库副本和介质不可恢复；整机安全擦除需逐部件验证，PCS由PCS人员填写。（EV05、EV12）"
    },
    {
      "table": 8,
      "row": 25,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-02、CTRL-08"
    },
    {
      "table": 8,
      "row": 25,
      "column": 5,
      "before": "",
      "after": "LC提供有限应用身份清除，不能一键清空整舱全部数据；PCS及其他部件的清除步骤由对应人员填写。（EV12）"
    },
    {
      "table": 8,
      "row": 26,
      "column": 4,
      "before": "",
      "after": "LC部分已有，整机待确认\nCTRL-07、CTRL-08"
    },
    {
      "table": 8,
      "row": 26,
      "column": 5,
      "before": "",
      "after": "LC以运行数据和必要账号、日志为主；整机摄像头等是否采集个人数据按实际配置确认，PCS数据保留由PCS人员填写。（EV05）"
    },
    {
      "table": 8,
      "row": 27,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-02、CTRL-04、CTRL-05"
    },
    {
      "table": 8,
      "row": 27,
      "column": 5,
      "before": "",
      "after": "LC具备授权导出及加密应用备份；售后交付副本和接收方权限需按流程控制，PCS导出由PCS人员填写。（EV07、EV11）"
    },
    {
      "table": 8,
      "row": 28,
      "column": 4,
      "before": "",
      "after": "整机数据地图待补齐\nCTRL-05、CTRL-08"
    },
    {
      "table": 8,
      "row": 28,
      "column": 5,
      "before": "",
      "after": "新增图覆盖LC主要路径，完整主库／日志／备份／外部副本映射仍须汇总；PCS存储位置和删除由PCS人员填写。（EV02、EV05、EV12）"
    },
    {
      "table": 8,
      "row": 29,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-03、CTRL-09"
    },
    {
      "table": 8,
      "row": 29,
      "column": 5,
      "before": "",
      "after": "LC有HTTP限速、会话和部分连接上限及超时；不覆盖所有二层流量和全舱服务，需整机压测，PCS由PCS人员填写。（EV04、EV08）"
    },
    {
      "table": 8,
      "row": 30,
      "column": 4,
      "before": "",
      "after": "LC部分已有，整机待验证\nCTRL-06、CTRL-07、CTRL-09"
    },
    {
      "table": 8,
      "row": 30,
      "column": 5,
      "before": "",
      "after": "LC具备受控恢复及不完整恢复阻断；全舱认证、加密、日志和联锁恢复需系统验证，PCS安全状态由PCS人员填写。（EV08）"
    },
    {
      "table": 8,
      "row": 31,
      "column": 4,
      "before": "",
      "after": "整机待验证\nCTRL-06、CTRL-09"
    },
    {
      "table": 8,
      "row": 31,
      "column": 5,
      "before": "",
      "after": "LC局部超时和恢复能力不能证明整机断电／断网后保护与记录连续性；需系统测试，PCS动作及恢复由PCS人员填写。（EV08）"
    },
    {
      "table": 8,
      "row": 32,
      "column": 4,
      "before": "",
      "after": "整机待验证\nCTRL-09、CTRL-11"
    },
    {
      "table": 8,
      "row": 32,
      "column": 5,
      "before": "",
      "after": "交换机分区、出口访问限制和故障隔离需按实际网络核验；不因配置图有防火墙就认定隔离生效，PCS外连由PCS人员填写。（EV01、EV03、EV08）"
    },
    {
      "table": 8,
      "row": 33,
      "column": 4,
      "before": "",
      "after": "存在已知缺口\nCTRL-11、CTRL-12"
    },
    {
      "table": 8,
      "row": 33,
      "column": 5,
      "before": "",
      "after": "按批注确认所有有软件部件的板级debug／UART／JTAG状态；现有调试口无认证事实保留，PCS板级接口由PCS人员填写。（EV03、EV10）"
    },
    {
      "table": 8,
      "row": 34,
      "column": 4,
      "before": "",
      "after": "存在已知缺口\nCTRL-01、CTRL-11"
    },
    {
      "table": 8,
      "row": 34,
      "column": 5,
      "before": "",
      "after": "门锁保护不等于接口默认关闭；LC SSH可授权切换当前状态，但不代表全部维护口出厂禁用，PCS由PCS人员填写。（EV03、EV10）"
    },
    {
      "table": 8,
      "row": 35,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-03、CTRL-07"
    },
    {
      "table": 8,
      "row": 35,
      "column": 5,
      "before": "",
      "after": "LC有Web安全审计及GOOSE安全运行日志；不声明记录全部读取和每个异常帧，全舱事件覆盖须汇总，PCS由PCS人员填写。（EV07、EV08）"
    },
    {
      "table": 8,
      "row": 36,
      "column": 4,
      "before": "",
      "after": "LC部分已有，其余待填\nCTRL-07"
    },
    {
      "table": 8,
      "row": 36,
      "column": 5,
      "before": "",
      "after": "LC审计包含时间、认证身份、来源、对象、结果和请求追踪信息；全舱时钟、跨部件关联及各日志字段由责任人确认，PCS由PCS人员填写。（EV07、EV08）"
    },
    {
      "table": 8,
      "row": 37,
      "column": 4,
      "before": "",
      "after": "未确认完整控制\nCTRL-05、CTRL-07"
    },
    {
      "table": 8,
      "row": 37,
      "column": 5,
      "before": "",
      "after": "LC有日志权限、留存和写入故障报告，但不声明防篡改、不可关闭或集中留存；PCS日志保护由PCS人员填写。（EV07、EV08）"
    },
    {
      "table": 8,
      "row": 38,
      "column": 4,
      "before": "",
      "after": "LC部分已有，仍需验证\nCTRL-05、CTRL-07"
    },
    {
      "table": 8,
      "row": 38,
      "column": 5,
      "before": "",
      "after": "LC审计避免原始请求体和凭据，GOOSE默认不输出原始密钥及解密业务数据；需采样实际日志和导出件，PCS由PCS人员填写。（EV07、EV08）"
    },
    {
      "table": 8,
      "row": 39,
      "column": 4,
      "before": "",
      "after": "LC局部资料已有，整机待补\nCTRL-06、CTRL-11、CTRL-12"
    },
    {
      "table": 8,
      "row": 39,
      "column": 5,
      "before": "",
      "after": "现有LC本地测试不代替整机发布扫描和渗透；各供应商提供SBOM／CVE与测试，PCS由PCS人员填写，SE汇总整机漏洞处理清单。（EV06、EV08）"
    },
    {
      "table": 8,
      "row": 40,
      "column": 4,
      "before": "",
      "after": "流程资料已有，执行待证\nCTRL-06、CTRL-07、CTRL-09"
    },
    {
      "table": 8,
      "row": 40,
      "column": 5,
      "before": "",
      "after": "按漏洞响应流程持续跟踪供应商公告、CVE及现场问题，接口／版本变更后复测；具体负责人、频率和记录待落实，PCS由PCS人员填写。（EV09）"
    },
    {
      "paragraph": 5,
      "before": "",
      "after": "填写范围（2026-11-19）：以MV一体机整机为产品上下文，本次仅由LC团队填写LC相关功能、控制和证据。PCS能力不代填，由PCS人员填写；其他子部件由对应责任人／供应商填写。"
    },
    {
      "paragraph": 6,
      "before": "",
      "after": "填写状态：“LC部分已有”仅指现有LC资料可支持的局部能力，不代表整机全部具备或已通过测试；“待填写／待确认”表示信息或证据尚缺。本文保留原有批注、示意图和已知调试口缺口。"
    },
    {
      "paragraph": 21,
      "before": "提供系统架构图与数据流图、SBOM",
      "after": "一、系统架构、数据流与SBOM：保留原项目连接示意图，补充LC相关数据流图；整机BOM、版本及各供应商SBOM由SE汇总，PCS材料由PCS人员提供。"
    },
    {
      "paragraph": 23,
      "before": "增加数据流图：",
      "after": "LC相关数据流图（逻辑示意，EV02）："
    },
    {
      "paragraph": 26,
      "before": "",
      "after": "按批注，本次暂不新增舱级威胁建模报告；先以接口表和已有LC风险分析填写，后续机构要求时由SE组织提供。PCS威胁建模资料由PCS人员提供，不以LC报告代替。"
    },
    {
      "paragraph": 32,
      "before": "主要功能清单参考：",
      "after": "下列截图仅为功能分类参考，不作为本产品已具备全部电池、App、云或安全功能的声明；LC功能见B节，PCS及其他部件由各责任人填写。"
    },
    {
      "paragraph": 43,
      "before": "",
      "after": "LC现有资料含认证／授权、会话、审计、备份、证书及GOOSE认证解密等本地测试。尚不能据此认定目标整机完成漏洞扫描、渗透、恢复和所有对端联调。供应商须提供与交付版本绑定的SBOM及CVE扫描结果；PCS由PCS人员填写，其他部件由对应责任人提供。（EV06、EV07、EV08）"
    },
    {
      "paragraph": 45,
      "before": "",
      "after": "按原稿所引《天合储能产品漏洞响应流程公告_20260923》及现有缺陷管理规范，整机负责人汇总漏洞接收、分级、影响分析、整改、复测、发布和通知。公告原件、报告入口、处理时限及执行证据待补；不编造已经完成的处置记录。（EV09）"
    },
    {
      "paragraph": 46,
      "before": "",
      "after": "LC团队负责LC相关漏洞的复现、影响分析、修复和复测；PCS人员负责PCS清单及证据。研发／SE对各子部件漏洞进行整机影响评估，形成提交机构的整机漏洞处理清单，列明部件／版本、漏洞编号、可利用性、措施、责任人、复测及剩余风险。出厂前应完成处理闭环，现有资料未证明全部完成。（EV08、EV09）"
    },
    {
      "paragraph": 47,
      "before": "",
      "after": "上市后按实际SBOM持续跟踪供应商公告、CVE及现场反馈；严重漏洞、接口／版本或远程接入变化触发复评和复测。负责人、跟踪频率、修复时限及通知记录由整机负责人确认；PCS部分由PCS人员填写。（EV06、EV09）"
    },
    {
      "paragraph": 55,
      "before": "",
      "after": "本节只填写LC相关控制及原稿已明确的整机事实。CTRL编号引用E节，不表示相同控制已覆盖PCS或所有部件；PCS和其他部件由责任人补充。证据编号见G-补充。"
    }
  ],
  "evidence": [
    "EV01｜本文原有系统连接示意图和MV一体机型号标识；供边界识别参考，最终认证BOM、铭牌及型号差异待SE确认。",
    "EV02｜本文新增LC相关逻辑数据流图及DF01—DF07清单；只描述LC责任范围，PCS及其他部件数据流由责任人补充。",
    "EV03｜《Product Interfaces Description_LC400.xlsx》现有接口资料；需按整机外部暴露面复核，并由PCS及其他部件人员补齐其负责入口。",
    "EV05｜批注指定的《资产及组件信息填写表》，本次未获得该配套表；LC资产可参考风险分析表，整机汇总由SE负责。",
    "EV06｜LC运行时组件信息、exec/app/sbom及现有依赖资料；整机发布版本绑定的完整SBOM和CVE结果待供应商／责任人提供，PCS由PCS人员填写。",
    "EV04｜《LC-产品安全风险与安全需求分析_V1.0.xlsx》的TOE Design及TARA & Rational，含GOOSE新增项，仅为LC范围资料。按批注暂不新增舱级威胁建模报告，后续按机构要求提供，不能代替整机风险评估。",
    "EV07｜LC源码、部署说明及现有本地测试资料，包括GOOSE安全接收说明；证明范围以具体记录为准，不作为整舱实机验收结论。",
    "EV08｜04安全测试规范及LC现有测试资料；整机目标版本的漏洞扫描、渗透／恢复测试报告和漏洞处理清单待汇总，PCS测试由PCS人员提供。",
    "EV09｜06安全缺陷管理规范及原稿引用的《天合储能产品漏洞响应流程公告_20260923》；公告原件、入口链接、整机处置及通知记录待负责人补齐。",
    "EV10｜整机及子部件量产／出厂安全记录待提供：版本、烧录、初始账号、证书、调试口和服务基线；PCS材料由PCS人员填写。",
    "EV11｜08安全使用规范和用户指南模板及原稿信息；正式整机用户手册、铭牌、支持期和用户通知记录待产品／SE批准。",
    "EV12｜整机退役／转让／返修流程及擦除、交接记录待提供；LC现有身份清除说明仅覆盖有限应用数据，PCS由PCS人员填写。"
  ],
  "dataflows": [
    "DF01｜EMS／调度→LC：调度与控制指令；由LC北向入口处理，GOOSE仅保护allData，Modbus TLS仅覆盖已接入并启用的链路。",
    "DF02｜LC→EMS／调度：运行遥测、状态及告警；按实际启用的北向协议及保护配置发送，不假设所有协议均加密。",
    "DF03｜维护浏览器↔LC Web：账号认证、会话凭据、配置与查询响应；采用HTTPS及会话／权限检查。",
    "DF04｜LC本地数据库／文件→授权维护终端：历史、日志和加密应用备份；按权限导出，终端形成的副本由交接流程管理。",
    "DF05｜授权维护终端→LC：批准的应用升级包及签名；LC验证签名后按授权流程安装，不代表PCS包使用同一机制。",
    "DF06｜管理员→LC证书管理→本地材料存储：证书、私钥、CA和CRL；管理接口不返回私钥，状态响应只提供允许公开的信息。",
    "DF07｜LC↔PCS／其他部件：采集运行数据及传递授权指令；此为整机内部交互，不列为对外接口，PCS侧处理与控制能力由PCS人员填写。"
  ],
  "source_unchanged": "docs/LC4-1差距分析表格要求文件/CRA_风险分析调查问卷_LC400.docx",
  "validation": [
    "原有批注及三张图片保留",
    "问题与填写说明保留",
    "A—G填写，H40场景均引用CTRL",
    "所有XML及ZIP完整性通过"
  ]
}